# Electrical point schedule

Generated from `house-data.js` by `tools/make-electrical.js`. Counts are a planning baseline for the electrician; positions are shown in `docs/plans/electrical-level-*.svg`.

## Totals

| Point | Ground | 1st floor | 2nd floor | Total |
| --- | ---: | ---: | ---: | ---: |
| Switchboard | 5 | 23 | 32 | 60 |
| Light point (ceiling) | 24 | 25 | 27 | 76 |
| Ceiling fan | 0 | 4 | 8 | 12 |
| 6A socket (sockets come in pairs) | 8 | 24 | 27 | 59 |
| 16A power socket | 3 | 10 | 1 | 14 |
| AC point 16A + concealed copper pipe & drain | 2 | 5 | 6 | 13 |
| Geyser 16A | 0 | 2 | 3 | 5 |
| Exhaust fan | 1 | 2 | 4 | 7 |
| Data / TV / Wi-Fi point | 2 | 3 | 2 | 7 |
| CCTV camera | 5 | 4 | 1 | 10 |
| Video doorbell | 1 | 1 | 0 | 2 |
| Distribution board (MCB + RCCB) | 1 | 1 | 1 | 3 |
| Meter bank (separate meters) | 1 | 0 | 0 | 1 |
| Earth pit | 3 | 0 | 0 | 3 |
| Inverter / battery | 0 | 1 | 0 | 1 |

## By room

| Floor | Room | Points |
| --- | --- | --- |
| Ground floor | Back | 1× Earth pit |
| Ground floor | Back entry corridor | 2× Light point, 1× 6A socket, 1× Meter bank, 1× CCTV camera, 1× Video doorbell |
| Ground floor | Common stair | 1× Light point, 1× 6A socket, 1× Switchboard, 1× CCTV camera |
| Ground floor | Footpath | 2× Earth pit |
| Ground floor | Godown | 12× Light point, 1× 16A power socket, 1× 6A socket, 1× CCTV camera, 2× Switchboard |
| Ground floor | Shop | 8× Light point, 2× 16A power socket, 4× 6A socket, 2× AC point 16A + concealed copper pipe & drain, 2× CCTV camera, 2× Data / TV / Wi-Fi point, 2× Switchboard, 1× Distribution board |
| Ground floor | Toilet | 1× Light point, 1× Exhaust fan, 1× 6A socket |
| First floor | Bath 1 | 1× Light point, 1× Exhaust fan, 1× Geyser 16A, 1× 6A socket, 1× Switchboard |
| First floor | Bedroom 1 | 2× Light point, 1× Ceiling fan, 1× AC point 16A + concealed copper pipe & drain, 3× Switchboard, 2× 6A socket |
| First floor | Bedroom 2 | 1× Light point, 1× Ceiling fan, 1× AC point 16A + concealed copper pipe & drain, 1× Switchboard, 2× 6A socket |
| First floor | Common bath | 1× Light point, 1× Exhaust fan, 1× Geyser 16A, 1× 6A socket, 1× Switchboard |
| First floor | Common stair | 1× Light point, 1× 6A socket, 2× Switchboard |
| First floor | Dining | 1× Light point, 1× Ceiling fan, 2× 6A socket, 3× Switchboard, 1× Distribution board |
| First floor | Foyer | 1× Light point, 1× 6A socket, 2× Switchboard, 1× CCTV camera |
| First floor | Kitchen | 1× Light point, 8× 16A power socket, 2× 6A socket |
| First floor | Landing | 1× CCTV camera, 1× Video doorbell |
| First floor | Living | 4× Light point, 1× Ceiling fan, 1× AC point 16A + concealed copper pipe & drain, 5× 6A socket, 2× Switchboard, 1× Data / TV / Wi-Fi point |
| First floor | Lobby | 1× Light point, 1× 6A socket, 2× Switchboard, 1× Inverter / battery |
| First floor | Passage | 3× Light point, 2× 6A socket, 3× Switchboard |
| First floor | Shop | 8× Light point, 2× 16A power socket, 4× 6A socket, 2× AC point 16A + concealed copper pipe & drain, 2× CCTV camera, 2× Data / TV / Wi-Fi point, 3× Switchboard |
| Second floor | Bath 2 | 1× Light point, 1× Exhaust fan, 1× Geyser 16A, 1× 6A socket, 1× Switchboard |
| Second floor | Bath 3 | 1× Light point, 1× Exhaust fan, 1× Geyser 16A, 1× 6A socket, 1× Switchboard |
| Second floor | Bedroom 3 | 2× Light point, 1× Ceiling fan, 1× AC point 16A + concealed copper pipe & drain, 1× Switchboard, 2× 6A socket |
| Second floor | Bedroom 3 wardrobe | 1× Light point, 1× Ceiling fan, 1× AC point 16A + concealed copper pipe & drain, 1× Switchboard |
| Second floor | Bedroom 4 | 2× Light point, 1× Ceiling fan, 1× AC point 16A + concealed copper pipe & drain, 2× Switchboard, 2× 6A socket |
| Second floor | Deck | 1× Light point |
| Second floor | Dress | 1× Light point, 3× Switchboard |
| Second floor | Family nook | 1× Light point, 1× Ceiling fan, 3× 6A socket, 1× Switchboard |
| Second floor | Gallery | 2× Light point, 3× Switchboard |
| Second floor | Hall | 2× Light point, 3× Switchboard |
| Second floor | Laundry | 1× Light point, 1× Exhaust fan, 1× 6A socket, 1× Switchboard, 1× 16A power socket |
| Second floor | Linen | 1× Light point |
| Second floor | Lobby | 1× Light point, 1× 6A socket, 2× Switchboard |
| Second floor | Lounge | 1× Light point, 1× Ceiling fan, 1× AC point 16A + concealed copper pipe & drain, 5× 6A socket, 2× Switchboard, 1× Data / TV / Wi-Fi point, 1× Distribution board |
| Second floor | Master bath | 1× Light point, 1× Exhaust fan, 1× Geyser 16A, 1× 6A socket, 1× Switchboard |
| Second floor | Master bed | 2× Light point, 1× Ceiling fan, 1× AC point 16A + concealed copper pipe & drain, 1× Switchboard, 2× 6A socket |
| Second floor | Office | 1× Light point, 1× Ceiling fan, 1× AC point 16A + concealed copper pipe & drain, 4× 6A socket, 1× Switchboard, 1× Data / TV / Wi-Fi point |
| Second floor | Sit-out | 2× Light point |
| Second floor | Stair | 1× Light point, 1× 6A socket, 2× Switchboard |
| Second floor | Study | 1× Light point, 1× Ceiling fan, 2× 6A socket, 3× Switchboard |
| Second floor | Upper lobby | 1× Light point, 1× 6A socket, 3× Switchboard, 1× CCTV camera |

## Rules behind the layout
- **Meters:** one meter bank at the street end of the ground-floor corridor: a separate meter for each shop, the home, and common services (stair lights, water pump, CCTV).
- **Boards:** each shop has its own board; the home has one board per floor beside **Duct E** (electrical riser), each with MCBs and a 30 mA RCCB, plus surge protection at the main board.
- **Inverter:** dedicated inverter wiring for lights, fans, one bedside socket per bed, fridge, RO, Wi-Fi router, CCTV recorder and the office computer (orange rings). Batteries sit in the 1st-floor lobby cupboard, which needs a vent.
- **Sockets:** pairs of 6A sockets beside beds (with USB), at TV walls, desks, sofas and in every passage; 16A sockets for fridge, microwave, dishwasher, washing machine, geysers and every 3 ft of kitchen counter. Over-providing is cheap now and expensive later.
- **AC:** 16A point with concealed copper pipe and drain sleeve in every bedroom, living room, lounge and office; pipes run in the ceiling to the nearest duct and up to outdoor units on the terrace, never onto a neighbour wall.
- **Earthing:** at least 2 earth pits at the front and 1 at the back for the lightning arrester and solar; every 16A circuit earthed.
- **Wet areas:** exhaust fans into the ducts, geysers on 16A, splash-proof sockets only; no sockets inside shower zones.
- **Security & data:** CCTV at the street gate, every stair landing, inside the home door, each shop and the godown; video doorbell at the home door with a call button at the street; data points at TVs, desks and shop counters; Wi-Fi access point on each floor near Duct E.
- **Solar:** keep an empty 32 mm conduit from the terrace through Duct E to the main board for future solar.
